#-----------------------------------------------------------------------------------------
# Header Section From EPC
#-----------------------------------------------------------------------------------------
# title
#
# comments
#

lodrep
#-----------------------------------------------------------------------------------------
# Load Characteristic Models
#-----------------------------------------------------------------------------------------
wlwscc        1 "ALOHA138" 138.0000 "1" : #9 0 1 1 0 0 0 0 0 0 0 0
models
#-----------------------------------------------------------------------------------------
# Generator Models
#-----------------------------------------------------------------------------------------
genrou        2 "ALOHA69     "   69.00 "1" : #9 mva=2.8 7.62 0.06 1.31 0.04 3.69 0 1.55 1.52 0.15 0.48 0.15 0.12 0.17 0.57 0 0 0
ieeet1        2 "ALOHA69     "   69.00 "1" : #9 0 24.79 0.02 100 -100 1 0.72 0.09 1.2 0 2.8 0.04 3.73 0.33 0
ieeeg1        2 "ALOHA69     "   69.00 "1" : #9 17.2 4.93 4.24 0.07 0.3 -0.3 2 0 0.11 0.33 0 8.96 0.44 0 6.13 0.17 0 1.42 0.06 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou        2 "ALOHA69     "   69.00 "2" : #9 mva=2.8 7.62 0.06 1.31 0.04 3.69 0 1.55 1.52 0.15 0.48 0.15 0.12 0.17 0.57 0 0 0
ieeet1        2 "ALOHA69     "   69.00 "2" : #9 0 24.79 0.02 100 -100 1 0.72 0.09 1.2 0 2.8 0.04 3.73 0.33 0
ieeeg1        2 "ALOHA69     "   69.00 "2" : #9 17.2 4.93 4.24 0.07 0.3 -0.3 2 0 0.11 0.33 0 8.96 0.44 0 6.13 0.17 0 1.42 0.06 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou        2 "ALOHA69     "   69.00 "3" : #9 mva=2.8 7.62 0.06 1.31 0.04 3.69 0 1.55 1.52 0.15 0.48 0.15 0.12 0.17 0.57 0 0 0
ieeet1        2 "ALOHA69     "   69.00 "3" : #9 0 24.79 0.02 100 -100 1 0.72 0.09 1.2 0 2.8 0.04 3.73 0.33 0
ieeeg1        2 "ALOHA69     "   69.00 "3" : #9 17.2 4.93 4.24 0.07 0.3 -0.3 2 0 0.11 0.33 0 8.96 0.44 0 6.13 0.17 0 1.42 0.06 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou        2 "ALOHA69     "   69.00 "4" : #9 mva=2.8 7.62 0.06 1.31 0.04 3.69 0 1.55 1.52 0.15 0.48 0.15 0.12 0.17 0.57 0 0 0
ieeet1        2 "ALOHA69     "   69.00 "4" : #9 0 24.79 0.02 100 -100 1 0.72 0.09 1.2 0 2.8 0.04 3.73 0.33 0
ieeeg1        2 "ALOHA69     "   69.00 "4" : #9 17.2 4.93 4.24 0.07 0.3 -0.3 2 0 0.11 0.33 0 8.96 0.44 0 6.13 0.17 0 1.42 0.06 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou       23 "WAIPAHU69   "   69.00 "1" : #9 mva=85.6 9.23 0.03 0.54 0.06 6.15 0 1.6 1.56 0.32 0.59 0.32 0.25 0.13 0.49 0 0 0
esst4b       23 "WAIPAHU69   "   69.00 "1" : #9 0 63.59 27.91 0.02 100 -100 0.95 8.85 100 -100 0.85 9.3 0 0 0.11 0.12 11.63 999
ggov1        23 "WAIPAHU69   "   69.00 "1" : #9 0.05 1 0.58 0.05 -0.05 9.01 0.73 0 1 1 0.15 0.23 0.52 0.09 0.25 0 0 0 3 0.7 3.42 1.02 0 1 -1 0 0 0.02 10 0.06 0 1 2.13 99 -99
ieeest       23 "WAIPAHU69   "   69.00 "1" : #9 1 0 0 0 0 0 0 0 0.3 0.6 0.7 1 0.1 0.1 10 0.1 -0.1 0 0 0
regc_a       23 "WAIPAHU69   "   69.00 "10" : #9 mva=50.5 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.0171 0.02 0 0 0
reec_a       23 "WAIPAHU69   "   69.00 "10" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0.026 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a       23 "WAIPAHU69   "   69.00 "10" : #9 0 0 1.04 3.73 0 1.9 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou       23 "WAIPAHU69   "   69.00 "2" : #9 mva=85.6 9.23 0.03 0.54 0.06 6.15 0 1.6 1.56 0.32 0.59 0.32 0.25 0.13 0.49 0 0 0
esst4b       23 "WAIPAHU69   "   69.00 "2" : #9 0 63.59 27.91 0.02 100 -100 0.95 8.85 100 -100 0.85 9.3 0 0 0.11 0.12 11.63 999
ggov1        23 "WAIPAHU69   "   69.00 "2" : #9 0.05 1 0.58 0.05 -0.05 9.01 0.73 0 1 1 0.15 0.23 0.52 0.09 0.25 0 0 0 3 0.7 3.42 1.02 0 1 -1 0 0 0.02 10 0.06 0 1 2.13 99 -99
ieeest       23 "WAIPAHU69   "   69.00 "2" : #9 1 0 0 0 0 0 0 0 0.3 0.6 0.7 1 0.1 0.1 10 0.1 -0.1 0 0 0
genrou       23 "WAIPAHU69   "   69.00 "3" : #9 mva=57.1 9.23 0.03 0.54 0.06 6.15 0 1.6 1.56 0.32 0.59 0.32 0.25 0.13 0.49 0 0 0
esst4b       23 "WAIPAHU69   "   69.00 "3" : #9 0 63.59 27.91 0.02 100 -100 0.95 8.85 100 -100 0.85 9.3 0 0 0.11 0.12 11.63 999
ggov1        23 "WAIPAHU69   "   69.00 "3" : #9 0.05 1 0.58 0.05 -0.05 9.01 0.73 0 1 1 0.15 0.23 0.52 0.09 0.25 0 0 0 3 0.7 3.42 1.02 0 1 -1 0 0 0.02 10 0.06 0 1 2.13 99 -99
ieeest       23 "WAIPAHU69   "   69.00 "3" : #9 1 0 0 0 0 0 0 0 0.3 0.6 0.7 1 0.1 0.1 10 0.1 -0.1 0 0 0
genrou       23 "WAIPAHU69   "   69.00 "4" : #9 mva=57 9.23 0.03 0.54 0.06 6.15 0 1.6 1.56 0.32 0.59 0.32 0.25 0.13 0.49 0 0 0
esst4b       23 "WAIPAHU69   "   69.00 "4" : #9 0 63.59 27.91 0.02 100 -100 0.95 8.85 100 -100 0.85 9.3 0 0 0.11 0.12 11.63 999
ggov1        23 "WAIPAHU69   "   69.00 "4" : #9 0.05 1 0.58 0.05 -0.05 9.01 0.73 0 1 1 0.15 0.23 0.52 0.09 0.25 0 0 0 3 0.7 3.42 1.02 0 1 -1 0 0 0.02 10 0.06 0 1 2.13 99 -99
ieeest       23 "WAIPAHU69   "   69.00 "4" : #9 1 0 0 0 0 0 0 0 0.3 0.6 0.7 1 0.1 0.1 10 0.1 -0.1 0 0 0
genrou       23 "WAIPAHU69   "   69.00 "5" : #9 mva=56.3 9.23 0.03 0.54 0.06 6.15 0 1.6 1.56 0.32 0.59 0.32 0.25 0.13 0.49 0 0 0
esst4b       23 "WAIPAHU69   "   69.00 "5" : #9 0 63.59 27.91 0.02 100 -100 0.95 8.85 100 -100 0.85 9.3 0 0 0.11 0.12 11.63 999
ggov1        23 "WAIPAHU69   "   69.00 "5" : #9 0.05 1 0.58 0.05 -0.05 9.01 0.73 0 1 1 0.15 0.23 0.52 0.09 0.25 0 0 0 3 0.7 3.42 1.02 0 1 -1 0 0 0.02 10 0.06 0 1 2.13 99 -99
ieeest       23 "WAIPAHU69   "   69.00 "5" : #9 1 0 0 0 0 0 0 0 0.3 0.6 0.7 1 0.1 0.1 10 0.1 -0.1 0 0 0
genrou       23 "WAIPAHU69   "   69.00 "6" : #9 mva=56.3 9.23 0.03 0.54 0.06 6.15 0 1.6 1.56 0.32 0.59 0.32 0.25 0.13 0.49 0 0 0
esst4b       23 "WAIPAHU69   "   69.00 "6" : #9 0 63.59 27.91 0.02 100 -100 0.95 8.85 100 -100 0.85 9.3 0 0 0.11 0.12 11.63 999
ggov1        23 "WAIPAHU69   "   69.00 "6" : #9 0.05 1 0.58 0.05 -0.05 9.01 0.73 0 1 1 0.15 0.23 0.52 0.09 0.25 0 0 0 3 0.7 3.42 1.02 0 1 -1 0 0 0.02 10 0.06 0 1 2.13 99 -99
ieeest       23 "WAIPAHU69   "   69.00 "6" : #9 1 0 0 0 0 0 0 0 0.3 0.6 0.7 1 0.1 0.1 10 0.1 -0.1 0 0 0
genrou       23 "WAIPAHU69   "   69.00 "7" : #9 mva=52.5 9.23 0.03 0.54 0.06 6.15 0 1.6 1.56 0.32 0.59 0.32 0.25 0.13 0.49 0 0 0
esst4b       23 "WAIPAHU69   "   69.00 "7" : #9 0 63.59 27.91 0.02 100 -100 0.95 8.85 100 -100 0.85 9.3 0 0 0.11 0.12 11.63 999
ggov1        23 "WAIPAHU69   "   69.00 "7" : #9 0.05 1 0.58 0.05 -0.05 9.01 0.73 0 1 1 0.15 0.23 0.52 0.09 0.25 0 0 0 3 0.7 3.42 1.02 0 1 -1 0 0 0.02 10 0.06 0 1 2.13 99 -99
ieeest       23 "WAIPAHU69   "   69.00 "7" : #9 1 0 0 0 0 0 0 0 0.3 0.6 0.7 1 0.1 0.1 10 0.1 -0.1 0 0 0
genrou       23 "WAIPAHU69   "   69.00 "8" : #9 mva=51.9 9.23 0.03 0.54 0.06 6.15 0 1.6 1.56 0.32 0.59 0.32 0.25 0.13 0.49 0 0 0
esst4b       23 "WAIPAHU69   "   69.00 "8" : #9 0 63.59 27.91 0.02 100 -100 0.95 8.85 100 -100 0.85 9.3 0 0 0.11 0.12 11.63 999
ggov1        23 "WAIPAHU69   "   69.00 "8" : #9 0.05 1 0.58 0.05 -0.05 9.01 0.73 0 1 1 0.15 0.23 0.52 0.09 0.25 0 0 0 3 0.7 3.42 1.02 0 1 -1 0 0 0.02 10 0.06 0 1 2.13 99 -99
ieeest       23 "WAIPAHU69   "   69.00 "8" : #9 1 0 0 0 0 0 0 0 0.3 0.6 0.7 1 0.1 0.1 10 0.1 -0.1 0 0 0
regc_a       23 "WAIPAHU69   "   69.00 "9" : #9 mva=16.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.0199 0.02 0 0 0
reec_a       23 "WAIPAHU69   "   69.00 "9" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0.039 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a       23 "WAIPAHU69   "   69.00 "9" : #9 0 0 3.41 4.19 0 2.15 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a       26 "EWA BEACH69 "   69.00 "1" : #9 mva=22 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.0193 0.02 0 0 0
reec_a       26 "EWA BEACH69 "   69.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0.029 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a       26 "EWA BEACH69 "   69.00 "1" : #9 0 0 4.83 1.87 0 3.31 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a       26 "EWA BEACH69 "   69.00 "2" : #9 mva=11.2 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.0188 0.02 0 0 0
reec_a       26 "EWA BEACH69 "   69.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0.03 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a       26 "EWA BEACH69 "   69.00 "2" : #9 0 0 3.61 3.48 0 5.84 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a       27 "KAHUKU69    "   69.00 "1" : #9 mva=33 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.0179 0.02 0 0 0
reec_a       27 "KAHUKU69    "   69.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0.025 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a       27 "KAHUKU69    "   69.00 "1" : #9 0 0 4.2 1.56 0 5.57 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a       27 "KAHUKU69    "   69.00 "2" : #9 mva=30.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.018 0.02 0 0 0
reec_a       27 "KAHUKU69    "   69.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0.026 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a       27 "KAHUKU69    "   69.00 "2" : #9 0 0 3.97 3.74 0 1.53 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a       28 "HALEIWA69   "   69.00 "1" : #9 mva=53.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.019 0.02 0 0 0
reec_a       28 "HALEIWA69   "   69.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0.026 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a       28 "HALEIWA69   "   69.00 "1" : #9 0 0 2.26 1.31 0 6.23 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a       28 "HALEIWA69   "   69.00 "2" : #9 mva=75.9 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.018 0.02 0 0 0
reec_a       28 "HALEIWA69   "   69.00 "2" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0.029 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a       28 "HALEIWA69   "   69.00 "2" : #9 0 0 4.87 1.06 0 6.02 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
regc_a       33 "WAIANAE69   "   69.00 "1" : #9 mva=30.4 1 10 0.9 0.5 1.22 1.2 0.8 0.4 -1.3 0.7 0.0193 0.02 0 0 0
reec_a       33 "WAIANAE69   "   69.00 "1" : #9 0 0.85 1.15 0.02 0 0 5 1.1 -1.1 0 0 0 0.5 0 0.436 -0.436 1.1 0.9 0 0.1 18 5 0 0.02 99 -99 1 0 1.3 0.025 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
repc_a       33 "WAIANAE69   "   69.00 "1" : #9 0 0 2.24 2.38 0 3.03 1 0.7 0 0 1 1 1 -1 0 1 -1 10 10 0 0 0 1 -1 2 0 3 20 0 0
genrou       34 "SCHOFIELD69 "   69.00 "1" : #9 mva=9.2 4.99 0.02 0.89 0.04 4.35 0 1.74 1.67 0.16 0.29 0.16 0.12 0.17 0.58 0 0 0
ieeeg1       34 "SCHOFIELD69 "   69.00 "1" : #9 24.19 3.62 2.05 0.23 0.3 -0.3 2 0 0.16 0.4 0 7.17 0.32 0 1.97 0.09 0 5.42 0.18 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou       34 "SCHOFIELD69 "   69.00 "2" : #9 mva=9.2 4.99 0.02 0.89 0.04 4.35 0 1.74 1.67 0.16 0.29 0.16 0.12 0.17 0.58 0 0 0
ieeeg1       34 "SCHOFIELD69 "   69.00 "2" : #9 24.19 3.62 2.05 0.23 0.3 -0.3 2 0 0.16 0.4 0 7.17 0.32 0 1.97 0.09 0 5.42 0.18 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou       34 "SCHOFIELD69 "   69.00 "3" : #9 mva=9.2 4.99 0.02 0.89 0.04 4.35 0 1.74 1.67 0.16 0.29 0.16 0.12 0.17 0.58 0 0 0
ieeeg1       34 "SCHOFIELD69 "   69.00 "3" : #9 24.19 3.62 2.05 0.23 0.3 -0.3 2 0 0.16 0.4 0 7.17 0.32 0 1.97 0.09 0 5.42 0.18 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou       34 "SCHOFIELD69 "   69.00 "4" : #9 mva=9.2 4.99 0.02 0.89 0.04 4.35 0 1.74 1.67 0.16 0.29 0.16 0.12 0.17 0.58 0 0 0
ieeeg1       34 "SCHOFIELD69 "   69.00 "4" : #9 24.19 3.62 2.05 0.23 0.3 -0.3 2 0 0.16 0.4 0 7.17 0.32 0 1.97 0.09 0 5.42 0.18 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou       34 "SCHOFIELD69 "   69.00 "5" : #9 mva=9.2 4.99 0.02 0.89 0.04 4.35 0 1.74 1.67 0.16 0.29 0.16 0.12 0.17 0.58 0 0 0
ieeeg1       34 "SCHOFIELD69 "   69.00 "5" : #9 24.19 3.62 2.05 0.23 0.3 -0.3 2 0 0.16 0.4 0 7.17 0.32 0 1.97 0.09 0 5.42 0.18 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou       34 "SCHOFIELD69 "   69.00 "6" : #9 mva=9.2 4.99 0.02 0.89 0.04 4.35 0 1.74 1.67 0.16 0.29 0.16 0.12 0.17 0.58 0 0 0
ieeeg1       34 "SCHOFIELD69 "   69.00 "6" : #9 24.19 3.62 2.05 0.23 0.3 -0.3 2 0 0.16 0.4 0 7.17 0.32 0 1.97 0.09 0 5.42 0.18 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
genrou       35 "KALAELOA138 "  138.00 "1" : #9 mva=63.8 6.24 0.03 1.06 0.08 5.22 0 1.79 1.71 0.4 0.67 0.28 0.22 0.15 0.53 0 0 0
esst4b       35 "KALAELOA138 "  138.00 "1" : #9 0 26.09 45.58 0.02 100 -100 0.17 11.43 100 -100 0.96 9.3 0 0 0.11 0.12 11.63 999
ieeeg1       35 "KALAELOA138 "  138.00 "1" : #9 23.99 2.46 1.39 0.06 0.3 -0.3 2 0 0.43 0.52 0 7.19 0.03 0 5.35 0.15 0 1.79 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       35 "KALAELOA138 "  138.00 "1" : #9 1 0 0 0 0 0 0 0 1 0.06 0.35 0.5 0.9 0.9 0.1 0.1 -0.1 0 0 0
genrou       35 "KALAELOA138 "  138.00 "2" : #9 mva=30.8 6.24 0.03 1.06 0.08 5.22 0 1.79 1.71 0.4 0.67 0.28 0.22 0.15 0.53 0 0 0
esst4b       35 "KALAELOA138 "  138.00 "2" : #9 0 26.09 45.58 0.02 100 -100 0.17 11.43 100 -100 0.96 9.3 0 0 0.11 0.12 11.63 999
ieeeg1       35 "KALAELOA138 "  138.00 "2" : #9 23.99 2.46 1.39 0.06 0.3 -0.3 2 0 0.43 0.52 0 7.19 0.03 0 5.35 0.15 0 1.79 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest       35 "KALAELOA138 "  138.00 "2" : #9 1 0 0 0 0 0 0 0 1 0.06 0.35 0.5 0.9 0.9 0.1 0.1 -0.1 0 0 0
genrou       35 "KALAELOA138 "  138.00 "3" : #9 mva=198 6.24 0.03 1.06 0.08 5.22 0 1.79 1.71 0.4 0.67 0.28 0.22 0.15 0.53 0 0 0
esst4b       35 "KALAELOA138 "  138.00 "3" : #9 0 26.09 45.58 0.02 100 -100 0.17 11.43 100 -100 0.96 9.3 0 0 0.11 0.12 11.63 999
ggov1        35 "KALAELOA138 "  138.00 "3" : #9 0.05 1 0.96 0.05 -0.05 9.39 1.65 0 1 1 0.15 0.26 0.55 0.05 0.23 0 0 0 3 0.87 4.85 0.96 0 1 -1 0 0 0.02 10 0.07 0 1 3.32 99 -99
ieeest       35 "KALAELOA138 "  138.00 "3" : #9 1 0 0 0 0 0 0 0 1 0.06 0.35 0.5 0.9 0.9 0.1 0.1 -0.1 0 0 0
genrou       35 "KALAELOA138 "  138.00 "4" : #9 mva=22 6.24 0.03 1.06 0.08 5.22 0 1.79 1.71 0.4 0.67 0.28 0.22 0.15 0.53 0 0 0
esst4b       35 "KALAELOA138 "  138.00 "4" : #9 0 26.09 45.58 0.02 100 -100 0.17 11.43 100 -100 0.96 9.3 0 0 0.11 0.12 11.63 999
ggov1        35 "KALAELOA138 "  138.00 "4" : #9 0.05 1 0.96 0.05 -0.05 9.39 1.65 0 1 1 0.15 0.26 0.55 0.05 0.23 0 0 0 3 0.87 4.85 0.96 0 1 -1 0 0 0.02 10 0.07 0 1 3.32 99 -99
ieeest       35 "KALAELOA138 "  138.00 "4" : #9 1 0 0 0 0 0 0 0 1 0.06 0.35 0.5 0.9 0.9 0.1 0.1 -0.1 0 0 0
genrou       35 "KALAELOA138 "  138.00 "5" : #9 mva=93.5 6.24 0.03 1.06 0.08 5.22 0 1.79 1.71 0.4 0.67 0.28 0.22 0.15 0.53 0 0 0
esst4b       35 "KALAELOA138 "  138.00 "5" : #9 0 26.09 45.58 0.02 100 -100 0.17 11.43 100 -100 0.96 9.3 0 0 0.11 0.12 11.63 999
ggov1        35 "KALAELOA138 "  138.00 "5" : #9 0.05 1 0.96 0.05 -0.05 9.39 1.65 0 1 1 0.15 0.26 0.55 0.05 0.23 0 0 0 3 0.87 4.85 0.96 0 1 -1 0 0 0.02 10 0.07 0 1 3.32 99 -99
ieeest       35 "KALAELOA138 "  138.00 "5" : #9 1 0 0 0 0 0 0 0 1 0.06 0.35 0.5 0.9 0.9 0.1 0.1 -0.1 0 0 0
genrou       35 "KALAELOA138 "  138.00 "6" : #9 mva=93.5 6.24 0.03 1.06 0.08 5.22 0 1.79 1.71 0.4 0.67 0.28 0.22 0.15 0.53 0 0 0
esst4b       35 "KALAELOA138 "  138.00 "6" : #9 0 26.09 45.58 0.02 100 -100 0.17 11.43 100 -100 0.96 9.3 0 0 0.11 0.12 11.63 999
ggov1        35 "KALAELOA138 "  138.00 "6" : #9 0.05 1 0.96 0.05 -0.05 9.39 1.65 0 1 1 0.15 0.26 0.55 0.05 0.23 0 0 0 3 0.87 4.85 0.96 0 1 -1 0 0 0.02 10 0.07 0 1 3.32 99 -99
ieeest       35 "KALAELOA138 "  138.00 "6" : #9 1 0 0 0 0 0 0 0 1 0.06 0.35 0.5 0.9 0.9 0.1 0.1 -0.1 0 0 0
genrou       35 "KALAELOA138 "  138.00 "7" : #9 mva=55 6.24 0.03 1.06 0.08 5.22 0 1.79 1.71 0.4 0.67 0.28 0.22 0.15 0.53 0 0 0
esst4b       35 "KALAELOA138 "  138.00 "7" : #9 0 26.09 45.58 0.02 100 -100 0.17 11.43 100 -100 0.96 9.3 0 0 0.11 0.12 11.63 999
ggov1        35 "KALAELOA138 "  138.00 "7" : #9 0.05 1 0.96 0.05 -0.05 9.39 1.65 0 1 1 0.15 0.26 0.55 0.05 0.23 0 0 0 3 0.87 4.85 0.96 0 1 -1 0 0 0.02 10 0.07 0 1 3.32 99 -99
ieeest       35 "KALAELOA138 "  138.00 "7" : #9 1 0 0 0 0 0 0 0 1 0.06 0.35 0.5 0.9 0.9 0.1 0.1 -0.1 0 0 0
genrou       35 "KALAELOA138 "  138.00 "8" : #9 mva=124.3 6.24 0.03 1.06 0.08 5.22 0 1.79 1.71 0.4 0.67 0.28 0.22 0.15 0.53 0 0 0
esst4b       35 "KALAELOA138 "  138.00 "8" : #9 0 26.09 45.58 0.02 100 -100 0.17 11.43 100 -100 0.96 9.3 0 0 0.11 0.12 11.63 999
ggov1        35 "KALAELOA138 "  138.00 "8" : #9 0.05 1 0.96 0.05 -0.05 9.39 1.65 0 1 1 0.15 0.26 0.55 0.05 0.23 0 0 0 3 0.87 4.85 0.96 0 1 -1 0 0 0.02 10 0.07 0 1 3.32 99 -99
ieeest       35 "KALAELOA138 "  138.00 "8" : #9 1 0 0 0 0 0 0 0 1 0.06 0.35 0.5 0.9 0.9 0.1 0.1 -0.1 0 0 0
genrou       36 "COGEN69     "   69.00 "1" : #9 mva=3.5 5.22 0.04 0.55 0.07 4.42 0 1.87 1.78 0.22 0.55 0.17 0.13 0.06 0.36 0 0 0
ieeet1       36 "COGEN69     "   69.00 "1" : #9 0 29.03 0.05 100 -100 1 1.12 0.17 1.43 0 2.8 0.04 3.73 0.33 0
ggov1        36 "COGEN69     "   69.00 "1" : #9 0.05 1 0.97 0.05 -0.05 11.07 1.61 0 1 1 0.15 0.21 0.8 0.06 0.45 0 0 0 3 0.59 4.21 1.04 0 1 -1 0 0 0.01 10 0.07 0 1 4.66 99 -99
genrou       36 "COGEN69     "   69.00 "2" : #9 mva=3.5 5.22 0.04 0.55 0.07 4.42 0 1.87 1.78 0.22 0.55 0.17 0.13 0.06 0.36 0 0 0
ieeet1       36 "COGEN69     "   69.00 "2" : #9 0 29.03 0.05 100 -100 1 1.12 0.17 1.43 0 2.8 0.04 3.73 0.33 0
ggov1        36 "COGEN69     "   69.00 "2" : #9 0.05 1 0.97 0.05 -0.05 11.07 1.61 0 1 1 0.15 0.21 0.8 0.06 0.45 0 0 0 3 0.59 4.21 1.04 0 1 -1 0 0 0.01 10 0.07 0 1 4.66 99 -99
genrou       36 "COGEN69     "   69.00 "3" : #9 mva=3.5 5.22 0.04 0.55 0.07 4.42 0 1.87 1.78 0.22 0.55 0.17 0.13 0.06 0.36 0 0 0
ieeet1       36 "COGEN69     "   69.00 "3" : #9 0 29.03 0.05 100 -100 1 1.12 0.17 1.43 0 2.8 0.04 3.73 0.33 0
ggov1        36 "COGEN69     "   69.00 "3" : #9 0.05 1 0.97 0.05 -0.05 11.07 1.61 0 1 1 0.15 0.21 0.8 0.06 0.45 0 0 0 3 0.59 4.21 1.04 0 1 -1 0 0 0.01 10 0.07 0 1 4.66 99 -99
genrou       36 "COGEN69     "   69.00 "4" : #9 mva=3.5 5.22 0.04 0.55 0.07 4.42 0 1.87 1.78 0.22 0.55 0.17 0.13 0.06 0.36 0 0 0
ieeet1       36 "COGEN69     "   69.00 "4" : #9 0 29.03 0.05 100 -100 1 1.12 0.17 1.43 0 2.8 0.04 3.73 0.33 0
ggov1        36 "COGEN69     "   69.00 "4" : #9 0.05 1 0.97 0.05 -0.05 11.07 1.61 0 1 1 0.15 0.21 0.8 0.06 0.45 0 0 0 3 0.59 4.21 1.04 0 1 -1 0 0 0.01 10 0.07 0 1 4.66 99 -99
genrou       37 "KAHE138     "  138.00 "1" : #9 mva=141.6 5.9 0.04 0.58 0.07 2.48 0 1.57 1.54 0.18 0.27 0.13 0.1 0.13 0.51 0 0 0
ggov1        37 "KAHE138     "  138.00 "1" : #9 0.04 1 0.66 0.05 -0.05 10.97 2.29 0 1 1 0.15 0.13 0.94 0.08 0.43 0 0 0 3 0.95 3.34 1.01 0 1 -1 0 0 0.02 10 0.05 0 1 3.76 99 -99
genrou       37 "KAHE138     "  138.00 "2" : #9 mva=140.9 5.9 0.04 0.58 0.07 2.48 0 1.57 1.54 0.18 0.27 0.13 0.1 0.13 0.51 0 0 0
ggov1        37 "KAHE138     "  138.00 "2" : #9 0.04 1 0.66 0.05 -0.05 10.97 2.29 0 1 1 0.15 0.13 0.94 0.08 0.43 0 0 0 3 0.95 3.34 1.01 0 1 -1 0 0 0.02 10 0.05 0 1 3.76 99 -99
genrou       37 "KAHE138     "  138.00 "3" : #9 mva=95.9 5.9 0.04 0.58 0.07 2.48 0 1.57 1.54 0.18 0.27 0.13 0.1 0.13 0.51 0 0 0
ggov1        37 "KAHE138     "  138.00 "3" : #9 0.04 1 0.66 0.05 -0.05 10.97 2.29 0 1 1 0.15 0.13 0.94 0.08 0.43 0 0 0 3 0.95 3.34 1.01 0 1 -1 0 0 0.02 10 0.05 0 1 3.76 99 -99
genrou       37 "KAHE138     "  138.00 "4" : #9 mva=90.3 5.9 0.04 0.58 0.07 2.48 0 1.57 1.54 0.18 0.27 0.13 0.1 0.13 0.51 0 0 0
ggov1        37 "KAHE138     "  138.00 "4" : #9 0.04 1 0.66 0.05 -0.05 10.97 2.29 0 1 1 0.15 0.13 0.94 0.08 0.43 0 0 0 3 0.95 3.34 1.01 0 1 -1 0 0 0.02 10 0.05 0 1 3.76 99 -99
genrou       37 "KAHE138     "  138.00 "5" : #9 mva=85.9 5.9 0.04 0.58 0.07 2.48 0 1.57 1.54 0.18 0.27 0.13 0.1 0.13 0.51 0 0 0
ggov1        37 "KAHE138     "  138.00 "5" : #9 0.04 1 0.66 0.05 -0.05 10.97 2.29 0 1 1 0.15 0.13 0.94 0.08 0.43 0 0 0 3 0.95 3.34 1.01 0 1 -1 0 0 0.02 10 0.05 0 1 3.76 99 -99
genrou       37 "KAHE138     "  138.00 "6" : #9 mva=85.7 5.9 0.04 0.58 0.07 2.48 0 1.57 1.54 0.18 0.27 0.13 0.1 0.13 0.51 0 0 0
ggov1        37 "KAHE138     "  138.00 "6" : #9 0.04 1 0.66 0.05 -0.05 10.97 2.29 0 1 1 0.15 0.13 0.94 0.08 0.43 0 0 0 3 0.95 3.34 1.01 0 1 -1 0 0 0.02 10 0.05 0 1 3.76 99 -99
